# 整体审查修复结果（2026-11-15）

本报告对应本次审查后的代码修复；历史《整体审查》与旧 evidence 不代表本轮验证。协议仍为1.3，签名0x584A5633，寄存器布局不变。

## 已修复

1. 点动停止先于排队开始时，后端记住被撤销令牌，拒绝迟到开始；桥接入队起400ms期限覆盖线程池等待。令牌最多4096条，满时拒绝新点动并提示重连；新会话清空记录，旧会话请求继续拒绝。
2. 单实例锁占用时立即终止候选目录尝试，只有路径不可用才允许回退。回归覆盖真实独立进程锁竞争。
3. 连接/重连期间提供取消入口，断开使用控制线程池，并发布连接生命周期。
4. 所有轴停止入口在清除活动命令前锁定是否调用MC_Stop；软件故障不阻止合法制动。驱动反馈无效或无法停止时撤销使能请求。
5. 清故障两条成功路径均不自动使能；需要独立命令20。
6. 气缸DI/DO分别查重，输入与输出同号合法；同类映像别名仍拒绝。
7. 手动气缸不再被待复位状态取消，自动流程仍需要完成复位；急停、故障、映射与在线门禁保留。
8. 真空带破真空在超时/冲突时关闭破真空输出，保留当时已有吸附；不会在释放失败时自动重新吸附。模拟器同步。
9. 暂停恢复回位进入统一许可预检与持续复核；目标软限位、在线、待复位、使能和参数不满足时拒绝/停止；退出暂停、撤销请求、超时主动发26。物理启动/恢复也受正式流程接入开关约束。
10. 构建完整部署App并保留旧包；启动入口检测缺包。清单v2绑定生产工程、源码、EXE及本轮证据，排除日志、IDE配置和缓存，不继承历史成功声明。
11. 更新兼容前端锁定依赖，npm audit已从3项降为0项。

## 验证与交付

本轮PLC在XS Studio V2.3.2a完成55个源码文件的离线编译和代码生成，0错误0警告。正式工程为 `plc/project/FM_XJV1_Cylinder_v13.project`；1.2基线保留供历史参考。构建记录见 `plc/evidence/review-fix-build-status.json` 及日志。

另用XS重新打开正式交付工程，逐对象比对当前源码声明/实现，核对56个IEC对象、唯一PLC_PRG调用、主循环入口和总线任务绑定，结果见 `plc/evidence/review-fix-project-verification.json`。

最终测试、桌面EXE、模拟集成与交付校验计数见 `Validation/review-fix-results.json` 及 `MANIFEST.json`。只有这些本轮记录中明确通过的步骤才算通过。

## 现场边界

- 未连接、下载、复位或运动真实PLC；未替用户猜测I/O接线。
- 所有气缸默认未绑定；模块映射/真实诊断、硬限位接线、驱动额定值仍需现场核验。
- 新增ST扫描自测源码已补齐，但未在官方仿真器/真实PLC执行，不把Python文本契约或离线编译当作ST运行证明。
- 点动有失联租约；已受理的普通手动定位/回原保持原有断网策略，失联不自动停车。恢复回位则失去许可即受控停止。现场应明确各模式的失联停车要求。
- 双线圈阀断电不保证机械停止；软件输出撤销不能替代物理安全回路、STO或载荷保持措施。
- 桌面仍沿用既有单进程QtWebEngine配置，目标工控机触摸、GPU、长期运行和停止距离仍须验收。
